within Modelica_Requirements;
package Examples "Library of examples to demonstrate requirement definitions with package Modelica_Requirements"
   extends Modelica.Icons.ExamplesPackage;


annotation (Documentation(info="<html>
<p>
This package contains example models to demonstrate the usage of the Modelica_Requirements
package.
</p>

<ul>
<li> 
In sub-library <a href=\"modelica://Modelica_Requirements.Examples.Elementary\">Elementary</a>
every component of the library is demonstrated with simple examples. Typically, an example in this
sub-library contains one component and demonstrates the fine details of this component.
</li>

<li>
In sub-library <a href=\"modelica://Modelica_Requirements.Examples.AircraftRequirements\">AircraftRequirements</a>
it is shown how typical requirements appearing in aircraft design can be formulated with the
Modelica_Requirements library. These examples have been provided by the aircraft
manufacturer Dassault Aviation.
</li>

<li>
The other sub-libraries of package Examples contain more complete scenarios how to
utilize the Modelica_Requirements library in actual (small) applications.
</li>
</ul>
</html>"));
end Examples;
